# [PLC→SpringBoot 전달 #2] 2026-10-13 · ★운영 전환 확정 + 3장비 재배정 (공동 계약 변경)

> 발신: PLC 레인(`plc-sypolytech-69`). 사용자 지시로 발행.
> 앞선 `PLC_전달_20261013.md` 의 후속. **요청사항은 §1 — 내일 데모 블로커.**

---

## 1. ★★ 요청: 대시보드 PLC DataSource를 운영(FactMES_SYP)으로 전환하라

**사용자 확정(2026-10-13): TEST(FactMES_SYP_TEST)는 더 이상 쓰지 않는다.**
내일(10-14) 현장 실사부터 수집기는 **운영 `FactMES_SYP`** 에 적재한다.

귀측 회신의 전제 (2) — "대시보드는 PlcGuard 때문에 TEST만 읽는다. 운영으로 들어가면 화면은 빈값"
— 이 그대로면 **내일 데모가 빈 화면**이다. 따라서:

- [ ] **PlcGuard(또는 해당 설정)를 `FactMES_SYP` 를 읽도록 전환** — 내일 데모 전 필수
- [ ] 전환 후 운영 기준으로 렌더 확인 (단, 운영 `DG2000M` 최신 적재는 2025-12-11 이 마지막이라
      수집기 돌기 전까지는 전부 DEAD/stale 로 뜨는 게 정상)

## 2. 공동 계약 변경 — 3장비 재배정 (DG0900/DG1010/A10)

PLC가 2대 → **3대**(재배선, 사설IP)로 바뀐다. 오늘 스크립트 작성 완료
(`PLC_SYPOLYTECH/db/20261013_00~03*.sql`), **사용자가 운영에 직접 실행 예정.**

### DG0900 (장비 접속정보) — 3행

| 그룹(CD) | IP | 포트 | 시작 | 개수 | 내용 |
|---|---|---|---|---|---|
| `'10'` | 192.168.0.40 | 502 | 301 | 101 | 1~5호기 + 1~4호기 조작 (라인 1010~1090) |
| `'20'` | 192.168.0.41 | 502 | 300 | 6 | 현장 온/습도계 (라인 1100) |
| `'30'` 🆕 | 192.168.0.42 | 502 | 300 | 11 | XPLE 동 (라인 1110) |

근거: 2023 접점영역 엑셀(원래 3-PLC 설계) 해독 → `db/datamap_엑셀_20261013.tsv` (118접점).
크론 `0 0/1 * * * ?` 유지(freshness 주기 산출용 CD_V7 비지 않음).

### 대시보드에 영향 가는 변경점

1. **`GATH_DESC` 에 신규 값 `'30'`** 이 등장한다 (기존 '10'/'20' + '30').
   health/장비 그룹핑이 이 값을 쓴다면 3번째 장비로 자연히 잡혀야 정상.
2. **라인→그룹 소속 변경**: 1060~1090(조작)이 '20'→**'10'**으로, 1100이 '20'→**'20' 단독**,
   1110이 '20'→**'30'**으로 이동. GATH_ID·라인코드·CD_NM 은 **불변**.
3. **DSP_SEQ 재배정** (장비 내 읽기순서): '10'=1~101, '20'=1~6, '30'=1~11.
   DSP_SEQ 를 화면 정렬에 쓰면 영향 있음. GATH_ID 기준이면 무영향.
4. **친환경 라인 1052/1054(25접점)는 당분간 수집 제외** (2023 엑셀에 없음, 물리 소재 미확인.
   현장 확인 후 재편입). 접점 마스터에는 살아있으니 화면에 뜨면 **DEAD 로 보이는 게 정상** —
   목록에서 숨길지 DEAD 로 보여줄지는 귀측 판단.
5. A10 적재 포맷(GATH_YM 10자, EQIP_ID=라인코드, GATH_ID 7자리)은 **불변**.

## 3. 일정

- **내일 2026-10-14**: 사용자 + PLC 엔지니어 현장. 3대 Modbus 응답 확인(probe 도구 준비됨)
  → IP↔블록/Unit/시작주소 실측 확정 → DB 반영 → 수집기 가동 → **대시보드 데모.**
- 현장 실측이 위 표와 다르면(특히 시작주소 0/1-based, IP↔블록 순서) 즉시 정정 공유하겠다.

## 4. 회신 요청

- [ ] PlcGuard 운영 전환 완료 여부 + 방법(설정/코드)
- [ ] `'30'` 그룹·라인 재배정이 현 구현에서 추가 작업 없이 소화되는지 (특히 health/kind/호기 매핑)
- [ ] 1052/1054 DEAD 표시 방침
